--X33F-LB08-0PZ4-67d7fe23
Content-Disposition: form-data; name=""; filename="COUNTIS-E27-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2025-03_CMT_EN.html"
Content-Type: application/octet-stream

﻿<html>
  <head>
    <META http-equiv="Content-Type" content="text/html; charset=utf-8">
    <META http-equiv="Content-Type" content="text/html; charset=utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=8">
    <title>
          MODBUS tables of Countis_E23</title>
    <style type="text/css">


          /************************************************
          *
          * balises html
          *
          *************************************************/

          body
          {
          font-family: Helvetica, Arial, sans-serif;
          color: #003C93;
          background-color: #ffffff;
          margin:0;
          height:100%;
          }
          h1.level2 {
          font-size: 1.2em;
          border-bottom: 1px;
          border-bottom-style: solid;
          border-bottom-color: #378fce;
          }
          h1.level3 {
          font-size: 1.1em;
          }
          .version {
          position: absolute;
          top: 0px;
          font-size: 1em;
          right: 30px;
          color: #C51A1B;
          font-weight:bold;
          font-style:italic;
          font-family: serif;
          }
          .version > span{
          color: white;
          }
          h1
          {
          font-style: bold;
          font-size: 1.5em;
          color:#378fce;
          margin:0 0 0 0;
          padding:0;
          }
          h2
          {
          font-style: italic;
          color:black;
          font-size:1.0em;
          margin:0 0 5 0;
          padding:0px;
          }
          h3
          {
          color:#808080;
          font-size:0.8em;
          margin:0 0 5 0;
          padding:0px;
          }
          tr{
          background-color:#ffffff;
          color:#4d4d4e;
          text-align:center;
          font-size:0.8em;
          }
          li > p{
          margin:0;
          padding-top:40px;
          height:100px;
          width:100px;
          }

          /************************************************
          *
          * navigation
          *
          *************************************************/


          #navigation-vue{
          position:fixed;
          top:0;
          left:0;
          width:100%;
          border:none;
          z-index:3;
          background-color:black;
          }


          #navigation-tile li{
          list-style-type:none;
          background-color:#378fce;
          vertical-align: middle;
          width: 100px;
          height: 100px;
          text-align: center;
          cursor: pointer;
          overflow: hidden;
          margin-right:20px;
          margin-bottom:10px;
          margin-left:-10px;
          padding:0px;
          float:left;
          }

          #navigation-tile li:hover{
          background-color:#808080;
          }

          /************************************************
          *
          * panel
          *
          *************************************************/


          #content {
          position:absolute;
          top:8em;
          left:3em;
          padding-bottom:20px;
          }

          #border-left{
          position:fixed;
          top:90px;
          left:0;
          width:30px;
          height:100%;
          background-color:black;
          z-index:10;
          }

          #border-right{
          position:fixed;
          top:90px;
          right:0;
          width:30px;
          height:100%;
          background-color:black;
          z-index:10;
          }

          #border-bottom{
          position:fixed;
          background-color:black;
          bottom:0;
          width:100%;
          height:30px;
          z-index:15;
          }

          #border-bottom > img{
          float:right;
          margin-right:30px;
          }



          /************************************************
          *
          * table and link
          *
          *************************************************/

          a{
          text-decoration:none;
          color:#ffffff;
          text-align:center;
          font-size:12px;
          font-weight:bold;
          width:100px;
          height:100px;
          overflow:hidden;
          }

          .header
          {
          background-color:#378fce;
          color:#ffffff;
          font-size:0.8em;
          text-align:center;
          }

          .lignereserved
          {
          background-color:lightgrey;
          }

          #content>table{
          width:50em;
          }

          table{
          border-style:solid;
          border-width:1px;
          border-color:#808080;
          width: 50em;
          }

          .level1{
          padding-top:5.8em;
          position:relative;
          top:-5.5em;
          margin-bottom:-5.5em;
          }

        </style>
  </head>
  <body>
    <div id="navigation-vue">
      <div class="version"><span>MODBUS TABLES - </span>V
            1.1</div>
      <ul id="navigation-tile"><a href="#General"><li>
            <p>General</p>
          </li></a><a href="#Application"><li>
            <p>Application</p>
          </li></a><a href="#Industrialization"><li>
            <p>Industrialization</p>
          </li></a></ul>
    </div>
    <div id="border-left"></div>
    <div id="border-right"></div>
    <div id="border-bottom"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAJYAAAAeCAYAAAG55dfBAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAAyBpVFh0WE1MOmNvbS5hZG9iZS54bXAAAAAAADw/eHBhY2tldCBiZWdpbj0i77u/IiBpZD0iVzVNME1wQ2VoaUh6cmVTek5UY3prYzlkIj8+IDx4OnhtcG1ldGEgeG1sbnM6eD0iYWRvYmU6bnM6bWV0YS8iIHg6eG1wdGs9IkFkb2JlIFhNUCBDb3JlIDUuMC1jMDYwIDYxLjEzNDc3NywgMjAxMC8wMi8xMi0xNzozMjowMCAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RSZWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZVJlZiMiIHhtcDpDcmVhdG9yVG9vbD0iQWRvYmUgUGhvdG9zaG9wIENTNSBXaW5kb3dzIiB4bXBNTTpJbnN0YW5jZUlEPSJ4bXAuaWlkOkMyQUJDQTEyREE3QjExRTJCMTk0QTdFMjE5MEMyRTJCIiB4bXBNTTpEb2N1bWVudElEPSJ4bXAuZGlkOkMyQUJDQTEzREE3QjExRTJCMTk0QTdFMjE5MEMyRTJCIj4gPHhtcE1NOkRlcml2ZWRGcm9tIHN0UmVmOmluc3RhbmNlSUQ9InhtcC5paWQ6QzJBQkNBMTBEQTdCMTFFMkIxOTRBN0UyMTkwQzJFMkIiIHN0UmVmOmRvY3VtZW50SUQ9InhtcC5kaWQ6QzJBQkNBMTFEQTdCMTFFMkIxOTRBN0UyMTkwQzJFMkIiLz4gPC9yZGY6RGVzY3JpcHRpb24+IDwvcmRmOlJERj4gPC94OnhtcG1ldGE+IDw/eHBhY2tldCBlbmQ9InIiPz4dRdQmAAANeUlEQVR42mL8//8/A7UAE4j4f5rxN8PHHcimLkdT9w+NbwDE56BskL4fQCzPAHIZEN8G4ulQ9n8sdDqUjoeKgbAYVOw1TC0T1PS7QLweyp4DxM1AfBDKZwTimVA6EogTgfgtEIsA8Skg/gXTCxBAjNQMM5b/Zxl/MfxlYGVgBlpt/B/mEmQbGKG2s2LRD1PLCAm9//+/I4UNPnAPjf8LSnfDwgxkyFogZgJiaSDeDDVYGYg1oGxZIE4F4itQPgsQ+0LVNEL5D0FyAAEEjpl/ZxjeAPF/IP4NxN5AnPLvLDdI7jTU1p9Qgw5B+fugfB0o/w+U/w7Kj4TyQa5/BMR/gTgIKYUwQMWQ+e+h/OlwhwFxFFJQvIEaAhIPAOJvUPF/QPwBKXit0Az+D1UPYzPhSLLlUHo5Ev4PDU2YWXCH5SEL4sHyWMTaCOjhQmK7oskV4NJH1eRPTQAQQIPSYZAy8SzQbRC8H4jVgDgEqbz7Dy1xkPkw8BXKNwZiDij7D1QOVE6uhYrxQcvVx1C5Zqj4eShfCMr/CysnQLnx37+TwNz4rPU/OFeeYiiAJnJY3LMhJdzZSBnkOVJ2/4+Uy2A57S206EBO9Mo4MgNGgv+LZFEAtDAHiV+Cii1E0liLpJYBLSeC6N9IBRsHEN+EehCm5jJaThTC5Sj0bJ6LVnoyYOHvJyAPo0Fl2jMsIYNTLwORRYIFNNjRxX2J0LsQSzHBgU8PE1KiTQfihdCq8xWS+GYglgFidiSxR1A6AUqD1PMA8TogrkHLTO6gChMpYx2HZTAo0IJW20zgBsRgLRIAAjBfPqEMh2Ecf6flIAdMuDpwkIO13Fwc1O7OO5DTSg4UKbWTIkW5OUgsf07LYdpBCQcrSxOFXbgwUmuk/VI2vm9933m8fmvXvfXp/f/89r57nud9npp1oLVYyn8vfKYj/Ogv56Kd8oyrTx3kqVvhS98YP+n2qOVnjU807TznIxXW9FK1visQcpFfjVnuyVq/w7QdzgetfV+sY+XbMsZYSvtU6SlijDZb9h0fSaeUVBdgq5RqqOf6e5f48FW4UBmZGcdiSqCCC1aW55oUYw8VvFuA/X0XmabEwGGV2LbFReY/ZMexBOh+H1gWYyYQS1iCiuINeRTrm0Cj6Besg+SEjCNrzqwdEWNh4He5mLz4zfZlBfmYm9Ij1oT4UCsrCfByLCrP6RUmuUDzsEsb8LF9ynqGL4Gf6joH5q192sufMNQZpueX6Y0OXdZp0ndgQszpssu5DOgALxzXpjolXgxj1ki0VNqkX2CaYwmyAobAGmgG12BJnM1DtxQFV3zB/p5J3JwxmwK1QzFRuQGtrONgAFyCA763OyJS0TLG+G4Pgm2wCrqYxuWo8uabzyAD+lnHmavob70zv1GUXxQaIFONMOV0UhM2QAQsgnZwxqRMa9ge2OS+NOgGx9xfx3NnqVkFWlbtpxO1WH4EYM9qQqoKovB9gUVZGkRGoe3SWoQISUFtzBbVpjBqFRFtWpiBiySzRVJUu1y0CQ0iq009MNr0I1Eg4SsKQijQREMqA+1lvkx7eW/n2DfwNc1ctKDVGzjvztwzc+68c+fc851zcsr6G+iQa3PDWTbGGhZqFqoQqhR6JDhLos9e85GdIkwSAsdwbu+bhWVKrGd3Yp2Z8554lyxeP/G2A9dl4WDMvBT472hdhfXMYeJlHfxrFi4cc5qhKugPVUbkm2ZUuyyRqBgJKLCfhDdcTB5FvdB5j4RCoS9WYiDES4twzQjlWzz2oqcd8ZRvx2ZNAf3xEIoysVsxFJwlD8tyEj4z/CGiwhndzi8LEuXDv+eD88v1t5ruLBRaAoFGqFHUK8jnzT8Xuk/jBXDvOqdMaBMpqgy8dTR/rVAljfMs+SHGB63/NYrrCGRqtmaC9tRIitpA+y52QofwbV0QTQ1JPzwLV/0rB5kKugS9d4dPg5qwb0cQk+3VjPhKGi9ygNY09ccdKPllTIIlQtq0n9KjNv8kxnUx+YzIAb4/O2TGZiIV0JU7jvZuaFk1f4vutwttA2A0bTWlIxKWeWjrxukJqDLATc1hlbW+iADpcqFBnL6vZP5G/mahJ0I3KB/ItQA91Z+sZyrwbcIpnbbAbuADpXbr8GSdmgEczboqz1t8gXGS7hUAaHIoonM2CjUItRCvyoo1I+uUDmI8zwqv+ISG1p5Gad9LAUyLAFxNq6WSxhVfbGiEH/aYgNlsj+c4d4H/0MNvi3kx2nY58qKRQxGmPcB4jcN0RynOC/BSfC1uTxd9seF6xEuBw52yd9B5tUL7hFYI9QkdFRoAfytgQhvMMuX44KqseqEDkK3mfRs8/QDvR6yYhxj0Aq09AehwD+O00DGrxHYcHtDAkbtUJNwCj5xEbMh70hTQETgAld/gM8OaWeZx46gU16uznH8KJvgvz9T6Vb3jfrvj3k567pyfxYPXdISNp5rEN8OkQUx1UEuOY+gPobpYSoGvCXrHyRQ0yM5YG8hQAJ8m+SrzI0x6LwJcDcqrUa9mGcpLUaZ/mvomWA8pIC9BgsBUNT/Qfx2h6mdPXALeZATPoHatrVXoGfpvcLzN3ELgkQkc2V5C8Z24NpF3U2973TLHVgKHAzBNg9FaYNI3YXaX4Qn3WDK+AyuZYkEbmV4Ak7uDfhIgugPjQ+QdNf10Dv3HWJcLpHOB9H9oPwVo3+xDqy6jOP5zXcMspGIko7+WIWEgpb2nLrkgVn8otgjDkEGwKIRCqaQ/NBKLkjnKFIpJL+RkQmRZBPlSbkm5WPvD9WY0x1Wm93onGzPd3b2/2+/Bz0PHx/P87k/JP6p74LDd5znPy+95Ped7zlNdWVW6LHSBZm8QGRye9wBV24iBP7AkOgUaUpkiy3bCjOiKuPoOmToz4nsjvln0YYg7os+j7kmaFvF8bO0UVopR9/byNwnVRfwAauNVwltm7rN9MeUmA+XPQpWzDuYDwd9xXy4Zte1W8a1XYMFZ5GkZ9RkcoEvcP3KelgpE6RDqbyHBd5q+3i1cDVm+77uE4zQZ7OQ23CYBnsQe3z3oqqQ2MuQscVoXwyXiukoibWUYLb9y/iNb931oMknpVUV9LSYsO4pbxf2+VxxLM44eFuWM2yKbsFyIi0a226zIHakwHgdwxYQxMkM4GgMnAvL3hH0tiLA1yYvRopNQT6WQEBdLiT2FziEZkbJ5zTxzo9awq2qETCG4bkG0xh8P8MfvD84PK3mHXTSBHXwTxuYnnF57katnZ65BztJBNNZZaJIliVFysrYKjLsIvJpyEEFjaN5FPaaz37ILuwUy+CPYUCB27FOcII8I/MgamMa4zIi0+5VRNGOSwwH6ooghsGRO9LfR+F+jvROOjLlRPhW/dyEzzcGfbqdfUx3kdSLWxTZxsuZJmyLkjP9gS8RzwfAejLgDmPxgshOrO/g8OmnWRTw7/GFiffjbwhvDn+ZODY88vTTMvNBXzr0fnRsjAh3aYeLdLjzFvg+awl8abL0zPTtvhJiJLqAQLaAqp5TTdlmD0sYQcRsjyqnyUALDeavS9m6P7KAi20het5K3zin/nufUkjKLYmTWKnkZAtB2wB0Rb8cWLzthEikRGuiFqC4FcDjH43n7/53EQJ+JPwmLA+HghiDMvBSExyI+GvGJ1qiebFAunpJ1z/AE3mhUIvbjFs9i0T5mgSJ7lAWkDXiSAcrE4JMuZ5XFm/ZsjgLRELJ8V4INtFGR2ezEi14KjRLlMKb089p/ZmFVXEjnTb6Jh9/jyX8mYScmeXSJr8gbV9qtV+oZUPqwGp0jVCZ9TkyfUjGT9ZYi/4YiZxE3bcJOKnUcd2TGAculjAbWN5GnzcNjCcY/JbwYI0odL1/uhWUGo0XZaVs88iuEzB4xoad48fE16b0ehdqeDKs89f/JiTTqyX/eUdp9ivZJYNYhsQBXikVxxrOpBimrXfG9ou2FikyvM4bXK+0MM9lxm6dEHFWAEp/3KOi9jPU3LPjTzmll20nHGAvDjFNOzNeui1lYBayvTuW9iMZtno7IWNDdCS060/bHyoAGuNDGKpQ/7rwRC5RNUOlEHhNPnyw3JrAKzxJEl1KsWZfaHZk5iszPjsyVSt9PK2NlAwLDBDdOzuO0WSFeX8VZv83/uvdDVfrvuSkKAJWWjC/2TUzQRSL9SdJN7HGzSK/F32tM30aRvh4fcC3lbCjIcsxdU2Y6adMxs/P4vAPKGr/ybH6vAh4w1EJYXYAPfDMA4ryYb8/SxmGgigYRfvIu/V8s5NcAyhrweAl5z4l805d2osYmCRDWQAVbiVbTaCcATidjmRKg6NqIv3DaaUW+jt+NxAHcQFs2vZ3v2gm0YR17MlY8DVzxAbCOJRN4tYk5Tztzvg3ooS52ZXmuwl8dnWs71se4OHqP4aptchTqfnSPNtLni4euBUexr6X+Aa6gfsciy4vySzh+7fU8RQRTtTlu6QLhMIfEKzuX81xvT/AKWD7hyAE1lIAxAq7YMn214T82bxl9OwxvEk9PK0EbzwID9FDno6R38B3r6cfrpLfwu47fn3ENf0n5tDNeG8T7NqMX9gkrvYjq0S+exdQwFxuZ92FxFX8oXhquThrAVqUqVT32VaourCr9D+kvI9fSbimZBAcAAAAASUVORK5CYII=" alt="logosocomec.png"></div>
    <div id="content">
      <h1 align="left" id="General" class="level1">General</h1><BR><h1 align="left" id="Identification" class="level2">Identification</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Product identification</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>50000</TD>
          <TD><text>0x</text>C350</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>50000</TD>
          <TD><text>0x</text>C350</TD>
          <TD align="center">4</TD>
          <TD align="left">"SOCO"</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_16</TD>
        </TR>
        <TR>
          <TD>50004</TD>
          <TD><text>0x</text>C354</TD>
          <TD align="center">1</TD>
          <TD align="left">Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50005</TD>
          <TD><text>0x</text>C355</TD>
          <TD align="center">1</TD>
          <TD align="left">Product ID (EX: 1000 ATS3)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50006</TD>
          <TD><text>0x</text>C356</TD>
          <TD align="center">1</TD>
          <TD align="left">JBUS Table Version (EX: 101 Version 1.01)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50007</TD>
          <TD><text>0x</text>C357</TD>
          <TD align="center">1</TD>
          <TD align="left">Product software version (EX: 100 Version 1.00)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50008</TD>
          <TD><text>0x</text>C358</TD>
          <TD align="center">1</TD>
          <TD align="left">Serial_AA_SS</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>50009</TD>
          <TD><text>0x</text>C359</TD>
          <TD align="center">1</TD>
          <TD align="left">Serial_SST_L</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>50010</TD>
          <TD><text>0x</text>C35A</TD>
          <TD align="center">1</TD>
          <TD align="left">Serial_order</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50011</TD>
          <TD><text>0x</text>C35B</TD>
          <TD align="center">2</TD>
          <TD align="left">Serial_Reserve</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50013</TD>
          <TD><text>0x</text>C35D</TD>
          <TD align="center">4</TD>
          <TD align="left">See "Code table" tab for more details</TD>
          <TD align="center">-</TD>
          <TD align="center">U64_HEX</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50017</TD>
          <TD><text>0x</text>C361</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50018</TD>
          <TD><text>0x</text>C362</TD>
          <TD align="center">1</TD>
          <TD align="left">Product version (Major)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50019</TD>
          <TD><text>0x</text>C363</TD>
          <TD align="center">1</TD>
          <TD align="left">Product version (Minor)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50020</TD>
          <TD><text>0x</text>C364</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50021</TD>
          <TD><text>0x</text>C365</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50022</TD>
          <TD><text>0x</text>C366</TD>
          <TD align="center">3</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50025</TD>
          <TD><text>0x</text>C369</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50026</TD>
          <TD><text>0x</text>C36A</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50027</TD>
          <TD><text>0x</text>C36B</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50028</TD>
          <TD><text>0x</text>C36C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50029</TD>
          <TD><text>0x</text>C36D</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50030</TD>
          <TD><text>0x</text>C36E</TD>
          <TD align="center">4</TD>
          <TD align="left">Product VLO (EX : "880100")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50034</TD>
          <TD><text>0x</text>C372</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50038</TD>
          <TD><text>0x</text>C376</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50042</TD>
          <TD><text>0x</text>C37A</TD>
          <TD align="center">8</TD>
          <TD align="left">Vendor name (EX : "SOCOMEC")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50050</TD>
          <TD><text>0x</text>C382</TD>
          <TD align="center">8</TD>
          <TD align="left">Product name (EX : "DIRIS A40R")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50058</TD>
          <TD><text>0x</text>C38A</TD>
          <TD align="center">8</TD>
          <TD align="left">Extended name</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Common settings" class="level2">Common settings</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Modbus settings</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>57344</TD>
          <TD><text>0x</text>E000</TD>
          <TD>Settings</TD>
          <TD>1</TD>
          <TD>USER</TD>
          <TD>READ</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>57344</TD>
          <TD><text>0x</text>E000</TD>
          <TD align="center">1</TD>
          <TD align="left">Slave Address</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">RS485 settings</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>57345</TD>
          <TD><text>0x</text>E001</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>USER</TD>
          <TD>READ</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>57345</TD>
          <TD><text>0x</text>E001</TD>
          <TD align="center">1</TD>
          <TD align="left">Baudrate :<br>0<text> : </text>1200<br>1<text> : </text>2400<br>2<text> : </text>4800<br>3<text> : </text>9600<br>4<text> : </text>19200<br>5<text> : </text>38400<br>6<text> : </text>57600<br>7<text> : </text>115200</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>57346</TD>
          <TD><text>0x</text>E002</TD>
          <TD align="center">1</TD>
          <TD align="left">Stop bit :<br>0<text> : </text>1<br>1<text> : </text>2</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>57347</TD>
          <TD><text>0x</text>E003</TD>
          <TD align="center">1</TD>
          <TD align="left">Parity :<br>0<text> : </text>None<br>1<text> : </text>Odd<br>2<text> : </text>Even</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Actions" class="level2">Actions</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Action system</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>57856</TD>
          <TD><text>0x</text>E200</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>57856</TD>
          <TD><text>0x</text>E200</TD>
          <TD align="center">1</TD>
          <TD align="left">Action :<br>0xA1<text> : </text>Product Configuration storage<br>0xB2<text> : </text>Product reset</TD>
          <TD align="center">-</TD>
          <TD align="center">U8_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Value reset</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>57888</TD>
          <TD><text>0x</text>E220</TD>
          <TD>Commands</TD>
          <TD>5</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>57888</TD>
          <TD><text>0x</text>E220</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>57889</TD>
          <TD><text>0x</text>E221</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>57890</TD>
          <TD><text>0x</text>E222</TD>
          <TD align="center">1</TD>
          <TD align="left">Reset :<br>0x0001<text> : </text>Partial Ea+<br>0x0002<text> : </text>Partial Er+<br>0x0004<text> : </text>Partial Eap<br>0x0008<text> : </text>Partial Ea-<br>0x0010<text> : </text>Partial Er-</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR class="lignereserved">
          <TD>57891</TD>
          <TD><text>0x</text>E223</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>57892</TD>
          <TD><text>0x</text>E224</TD>
          <TD align="center">1</TD>
          <TD align="left">Reset : <br>0x0001<text> : </text>Tariff counter 1<br>0x0002<text> : </text>Tariff counter 2<br>0xFFFF<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><BR><BR><h1 align="left" id="Application" class="level1">Application</h1><BR><h1 align="left" id="Measurement" class="level2">Measurement</h1><BR><h1 align="left" id="Common" class="level3">Common</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology  Affected by current and voltage transformers</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>50512</TD>
          <TD><text>0x</text>C550</TD>
          <TD>Info</TD>
          <TD>62</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>50512</TD>
          <TD><text>0x</text>C550</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50514</TD>
          <TD><text>0x</text>C552</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U12</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50516</TD>
          <TD><text>0x</text>C554</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U23</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50518</TD>
          <TD><text>0x</text>C556</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U31</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50520</TD>
          <TD><text>0x</text>C558</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V1</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50522</TD>
          <TD><text>0x</text>C55A</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V2</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50524</TD>
          <TD><text>0x</text>C55C</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V3</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50526</TD>
          <TD><text>0x</text>C55E</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency : F</TD>
          <TD align="center">Hz<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50528</TD>
          <TD><text>0x</text>C560</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50530</TD>
          <TD><text>0x</text>C562</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50532</TD>
          <TD><text>0x</text>C564</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50534</TD>
          <TD><text>0x</text>C566</TD>
          <TD align="center">2</TD>
          <TD align="left">Neutral Current : In</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50536</TD>
          <TD><text>0x</text>C568</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Active Power +/-  : P</TD>
          <TD align="center">W<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50538</TD>
          <TD><text>0x</text>C56A</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Reactive Power +/- : Q</TD>
          <TD align="center">var<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50540</TD>
          <TD><text>0x</text>C56C</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Apparent Power : S</TD>
          <TD align="center">VA<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50542</TD>
          <TD><text>0x</text>C56E</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Power Factor :  -: leading et + : lagging : PF</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50544</TD>
          <TD><text>0x</text>C570</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 1 +/- : P1</TD>
          <TD align="center">W<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50546</TD>
          <TD><text>0x</text>C572</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 2 +/- : P2</TD>
          <TD align="center">W<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50548</TD>
          <TD><text>0x</text>C574</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 3 +/- : P3</TD>
          <TD align="center">W<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50550</TD>
          <TD><text>0x</text>C576</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 1 +/- : Q1</TD>
          <TD align="center">var<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50552</TD>
          <TD><text>0x</text>C578</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 2 +/- : Q2</TD>
          <TD align="center">var<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50554</TD>
          <TD><text>0x</text>C57A</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 3 +/- : Q3</TD>
          <TD align="center">var<text> / </text>0.1</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50556</TD>
          <TD><text>0x</text>C57C</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 1 : S1</TD>
          <TD align="center">VA<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50558</TD>
          <TD><text>0x</text>C57E</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 2 : S2</TD>
          <TD align="center">VA<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50560</TD>
          <TD><text>0x</text>C580</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 3 : S3</TD>
          <TD align="center">VA<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50562</TD>
          <TD><text>0x</text>C582</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 1  -: leading and + : lagging  : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50564</TD>
          <TD><text>0x</text>C584</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 2  -: leading and + : lagging  : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50566</TD>
          <TD><text>0x</text>C586</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 3  -: leading and + : lagging  : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>50568</TD>
          <TD><text>0x</text>C588</TD>
          <TD align="center">2</TD>
          <TD align="left">System value I Sys : ( I1+I2+I3) / 3</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50570</TD>
          <TD><text>0x</text>C58A</TD>
          <TD align="center">2</TD>
          <TD align="left">System value U Sys : (U12 + U23 + U31 ) / 3</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50572</TD>
          <TD><text>0x</text>C58C</TD>
          <TD align="center">2</TD>
          <TD align="left">System value V Sys : (V1 + V2 + V3 ) / 3</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology  No Affected by current and voltage transformers</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>51280</TD>
          <TD><text>0x</text>C850</TD>
          <TD>Info</TD>
          <TD>36</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>51280</TD>
          <TD><text>0x</text>C850</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>51281</TD>
          <TD><text>0x</text>C851</TD>
          <TD align="center">1</TD>
          <TD align="left">Phase to Phase Voltage:  U12</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51282</TD>
          <TD><text>0x</text>C852</TD>
          <TD align="center">1</TD>
          <TD align="left">Phase to Phase Voltage:  U23</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51283</TD>
          <TD><text>0x</text>C853</TD>
          <TD align="center">1</TD>
          <TD align="left">Phase to Phase Voltage:  U31</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51284</TD>
          <TD><text>0x</text>C854</TD>
          <TD align="center">1</TD>
          <TD align="left">Simple voltage : V1</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51285</TD>
          <TD><text>0x</text>C855</TD>
          <TD align="center">1</TD>
          <TD align="left">Simple voltage : V2</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51286</TD>
          <TD><text>0x</text>C856</TD>
          <TD align="center">1</TD>
          <TD align="left">Simple voltage : V3</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51287</TD>
          <TD><text>0x</text>C857</TD>
          <TD align="center">1</TD>
          <TD align="left">Frequency : F</TD>
          <TD align="center">Hz<text> / </text>1000</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>51288</TD>
          <TD><text>0x</text>C858</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51289</TD>
          <TD><text>0x</text>C859</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51290</TD>
          <TD><text>0x</text>C85A</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51291</TD>
          <TD><text>0x</text>C85B</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51292</TD>
          <TD><text>0x</text>C85C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51293</TD>
          <TD><text>0x</text>C85D</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51294</TD>
          <TD><text>0x</text>C85E</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>51295</TD>
          <TD><text>0x</text>C85F</TD>
          <TD align="center">1</TD>
          <TD align="left">Sum power factor :  -: leading and + : lagging : PF</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>51296</TD>
          <TD><text>0x</text>C860</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51297</TD>
          <TD><text>0x</text>C861</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51298</TD>
          <TD><text>0x</text>C862</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51299</TD>
          <TD><text>0x</text>C863</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51300</TD>
          <TD><text>0x</text>C864</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51301</TD>
          <TD><text>0x</text>C865</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51302</TD>
          <TD><text>0x</text>C866</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51303</TD>
          <TD><text>0x</text>C867</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51304</TD>
          <TD><text>0x</text>C868</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>51305</TD>
          <TD><text>0x</text>C869</TD>
          <TD align="center">1</TD>
          <TD align="left">Power Factor phase 1  -: leading and + : lagging  : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>51306</TD>
          <TD><text>0x</text>C86A</TD>
          <TD align="center">1</TD>
          <TD align="left">Power Factor phase 2  -: leading and + : lagging  : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>51307</TD>
          <TD><text>0x</text>C86B</TD>
          <TD align="center">1</TD>
          <TD align="left">Power Factor phase 3  -: leading and + : lagging  : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>51308</TD>
          <TD><text>0x</text>C86C</TD>
          <TD align="center">1</TD>
          <TD align="left">System value I Sys : ( I1+I2+I3) / 3</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51309</TD>
          <TD><text>0x</text>C86D</TD>
          <TD align="center">1</TD>
          <TD align="left">System value U Sys : (U12 + U23 + U31 ) / 3</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51310</TD>
          <TD><text>0x</text>C86E</TD>
          <TD align="center">1</TD>
          <TD align="left">System value V Sys : (V1 + V2 + V3 ) / 3</TD>
          <TD align="center">V<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51311</TD>
          <TD><text>0x</text>C86F</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Positive Active Energy (no resetable) : Ea+</TD>
          <TD align="center">Wh<text> / </text>1E-06</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51312</TD>
          <TD><text>0x</text>C870</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Positive Reactive Energy  (no resetable) : Er +</TD>
          <TD align="center">varh<text> / </text>1E-06</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51313</TD>
          <TD><text>0x</text>C871</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Negative Active Energy  (no resetable) : Ea-</TD>
          <TD align="center">Wh<text> / </text>1E-06</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51314</TD>
          <TD><text>0x</text>C872</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Negative Reactive Energy  (no resetable) : Er -</TD>
          <TD align="center">varh<text> / </text>1E-06</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>51315</TD>
          <TD><text>0x</text>C873</TD>
          <TD align="center">1</TD>
          <TD align="left">Phase sequence: 0=123 CW, 1=132 CCW, 3=ND</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>50768</TD>
          <TD><text>0x</text>C650</TD>
          <TD>Info</TD>
          <TD>65</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>50768</TD>
          <TD><text>0x</text>C650</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50770</TD>
          <TD><text>0x</text>C652</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Active Energy (no resetable) : Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50772</TD>
          <TD><text>0x</text>C654</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Reactive Energy  (no resetable) : Er +</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50774</TD>
          <TD><text>0x</text>C656</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy  (no resetable) : Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50776</TD>
          <TD><text>0x</text>C658</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Active Energy  (no resetable) : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50778</TD>
          <TD><text>0x</text>C65A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Reactive Energy  (no resetable) : Er -</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50780</TD>
          <TD><text>0x</text>C65C</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Positive Active Energy: Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50782</TD>
          <TD><text>0x</text>C65E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Positive Reactive Energy: Er +</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50784</TD>
          <TD><text>0x</text>C660</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy  : Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50786</TD>
          <TD><text>0x</text>C662</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Negative Active Energy  : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50788</TD>
          <TD><text>0x</text>C664</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Negative Reactive Energy  : Er -</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50790</TD>
          <TD><text>0x</text>C666</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50792</TD>
          <TD><text>0x</text>C668</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50794</TD>
          <TD><text>0x</text>C66A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50796</TD>
          <TD><text>0x</text>C66C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50798</TD>
          <TD><text>0x</text>C66E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50800</TD>
          <TD><text>0x</text>C670</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50802</TD>
          <TD><text>0x</text>C672</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50804</TD>
          <TD><text>0x</text>C674</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50806</TD>
          <TD><text>0x</text>C676</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50808</TD>
          <TD><text>0x</text>C678</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50810</TD>
          <TD><text>0x</text>C67A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50812</TD>
          <TD><text>0x</text>C67C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50814</TD>
          <TD><text>0x</text>C67E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50816</TD>
          <TD><text>0x</text>C680</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50818</TD>
          <TD><text>0x</text>C682</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50820</TD>
          <TD><text>0x</text>C684</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50822</TD>
          <TD><text>0x</text>C686</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50824</TD>
          <TD><text>0x</text>C688</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50826</TD>
          <TD><text>0x</text>C68A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50828</TD>
          <TD><text>0x</text>C68C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50829</TD>
          <TD><text>0x</text>C68D</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50830</TD>
          <TD><text>0x</text>C68E</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50831</TD>
          <TD><text>0x</text>C68F</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50832</TD>
          <TD><text>0x</text>C690</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies in Unit/100</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>50944</TD>
          <TD><text>0x</text>C700</TD>
          <TD>Info</TD>
          <TD>65</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>50944</TD>
          <TD><text>0x</text>C700</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50946</TD>
          <TD><text>0x</text>C702</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Active Energy (no resetable) : Ea+</TD>
          <TD align="center">Wh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50948</TD>
          <TD><text>0x</text>C704</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Reactive Energy  (no resetable) : Er +</TD>
          <TD align="center">varh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50950</TD>
          <TD><text>0x</text>C706</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy  (no resetable) : Eap</TD>
          <TD align="center">VAh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50952</TD>
          <TD><text>0x</text>C708</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Active Energy  (no resetable) : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50954</TD>
          <TD><text>0x</text>C70A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Reactive Energy  (no resetable) : Er -</TD>
          <TD align="center">varh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50956</TD>
          <TD><text>0x</text>C70C</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Positive Active Energy: Ea+</TD>
          <TD align="center">Wh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50958</TD>
          <TD><text>0x</text>C70E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Positive Reactive Energy: Er +</TD>
          <TD align="center">varh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50960</TD>
          <TD><text>0x</text>C710</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy  : Eap</TD>
          <TD align="center">VAh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50962</TD>
          <TD><text>0x</text>C712</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Negative Active Energy  : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50964</TD>
          <TD><text>0x</text>C714</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Negative Reactive Energy  : Er -</TD>
          <TD align="center">varh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50966</TD>
          <TD><text>0x</text>C716</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50968</TD>
          <TD><text>0x</text>C718</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50970</TD>
          <TD><text>0x</text>C71A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50972</TD>
          <TD><text>0x</text>C71C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50974</TD>
          <TD><text>0x</text>C71E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50976</TD>
          <TD><text>0x</text>C720</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50978</TD>
          <TD><text>0x</text>C722</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50980</TD>
          <TD><text>0x</text>C724</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50982</TD>
          <TD><text>0x</text>C726</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50984</TD>
          <TD><text>0x</text>C728</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50986</TD>
          <TD><text>0x</text>C72A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50988</TD>
          <TD><text>0x</text>C72C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50990</TD>
          <TD><text>0x</text>C72E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50992</TD>
          <TD><text>0x</text>C730</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50994</TD>
          <TD><text>0x</text>C732</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50996</TD>
          <TD><text>0x</text>C734</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50998</TD>
          <TD><text>0x</text>C736</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51000</TD>
          <TD><text>0x</text>C738</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51002</TD>
          <TD><text>0x</text>C73A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51004</TD>
          <TD><text>0x</text>C73C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51005</TD>
          <TD><text>0x</text>C73D</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51006</TD>
          <TD><text>0x</text>C73E</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51007</TD>
          <TD><text>0x</text>C73F</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51008</TD>
          <TD><text>0x</text>C740</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies per tariff</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>50848</TD>
          <TD><text>0x</text>C6A0</TD>
          <TD>Info</TD>
          <TD>50</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>50848</TD>
          <TD><text>0x</text>C6A0</TD>
          <TD align="center">1</TD>
          <TD align="left">1 &gt;= Tariff number &lt;= 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>50849</TD>
          <TD><text>0x</text>C6A1</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress ( 1 to 2 )</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>50850</TD>
          <TD><text>0x</text>C6A2</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Active Energies 1</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50852</TD>
          <TD><text>0x</text>C6A4</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Active Energies 2</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50854</TD>
          <TD><text>0x</text>C6A6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50856</TD>
          <TD><text>0x</text>C6A8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50858</TD>
          <TD><text>0x</text>C6AA</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50860</TD>
          <TD><text>0x</text>C6AC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50862</TD>
          <TD><text>0x</text>C6AE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50864</TD>
          <TD><text>0x</text>C6B0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50866</TD>
          <TD><text>0x</text>C6B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Reactive Enegies 1</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50868</TD>
          <TD><text>0x</text>C6B4</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Reactive Enegies 2</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50870</TD>
          <TD><text>0x</text>C6B6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50872</TD>
          <TD><text>0x</text>C6B8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50874</TD>
          <TD><text>0x</text>C6BA</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50876</TD>
          <TD><text>0x</text>C6BC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50878</TD>
          <TD><text>0x</text>C6BE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50880</TD>
          <TD><text>0x</text>C6C0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>50882</TD>
          <TD><text>0x</text>C6C2</TD>
          <TD align="center">2</TD>
          <TD align="left">Time Counter 1</TD>
          <TD align="center">h<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50884</TD>
          <TD><text>0x</text>C6C4</TD>
          <TD align="center">2</TD>
          <TD align="left">Time Counter 2</TD>
          <TD align="center">h<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>50886</TD>
          <TD><text>0x</text>C6C6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50888</TD>
          <TD><text>0x</text>C6C8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50890</TD>
          <TD><text>0x</text>C6CA</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50892</TD>
          <TD><text>0x</text>C6CC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50894</TD>
          <TD><text>0x</text>C6CE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>50896</TD>
          <TD><text>0x</text>C6D0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies per tariff in Unit/100</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>51200</TD>
          <TD><text>0x</text>C800</TD>
          <TD>Info</TD>
          <TD>50</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>51200</TD>
          <TD><text>0x</text>C800</TD>
          <TD align="center">1</TD>
          <TD align="left">1 &gt;= Tariff number &lt;= 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>51201</TD>
          <TD><text>0x</text>C801</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress ( 1 to 2 )</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>51202</TD>
          <TD><text>0x</text>C802</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Active Energies 1</TD>
          <TD align="center">Wh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>51204</TD>
          <TD><text>0x</text>C804</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Active Energies 2</TD>
          <TD align="center">Wh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>51206</TD>
          <TD><text>0x</text>C806</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51208</TD>
          <TD><text>0x</text>C808</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51210</TD>
          <TD><text>0x</text>C80A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51212</TD>
          <TD><text>0x</text>C80C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51214</TD>
          <TD><text>0x</text>C80E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51216</TD>
          <TD><text>0x</text>C810</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>51218</TD>
          <TD><text>0x</text>C812</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Reactive Enegies 1</TD>
          <TD align="center">varh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>51220</TD>
          <TD><text>0x</text>C814</TD>
          <TD align="center">2</TD>
          <TD align="left">Positive Reactive Enegies 2</TD>
          <TD align="center">varh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>51222</TD>
          <TD><text>0x</text>C816</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51224</TD>
          <TD><text>0x</text>C818</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51226</TD>
          <TD><text>0x</text>C81A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51228</TD>
          <TD><text>0x</text>C81C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51230</TD>
          <TD><text>0x</text>C81E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51232</TD>
          <TD><text>0x</text>C820</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>51234</TD>
          <TD><text>0x</text>C822</TD>
          <TD align="center">2</TD>
          <TD align="left">Time Counter 1</TD>
          <TD align="center">h<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>51236</TD>
          <TD><text>0x</text>C824</TD>
          <TD align="center">2</TD>
          <TD align="left">Time Counter 2</TD>
          <TD align="center">h<text> / </text>100</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>51238</TD>
          <TD><text>0x</text>C826</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51240</TD>
          <TD><text>0x</text>C828</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51242</TD>
          <TD><text>0x</text>C82A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51244</TD>
          <TD><text>0x</text>C82C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51246</TD>
          <TD><text>0x</text>C82E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>51248</TD>
          <TD><text>0x</text>C830</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Line<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>19840</TD>
          <TD><text>0x</text>4D80</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>19840</TD>
          <TD><text>0x</text>4D80</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19841</TD>
          <TD><text>0x</text>4D81</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>19843</TD>
          <TD><text>0x</text>4D83</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19845</TD>
          <TD><text>0x</text>4D85</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19846</TD>
          <TD><text>0x</text>4D86</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19848</TD>
          <TD><text>0x</text>4D88</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19849</TD>
          <TD><text>0x</text>4D89</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19851</TD>
          <TD><text>0x</text>4D8B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19852</TD>
          <TD><text>0x</text>4D8C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19854</TD>
          <TD><text>0x</text>4D8E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19855</TD>
          <TD><text>0x</text>4D8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19857</TD>
          <TD><text>0x</text>4D91</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19858</TD>
          <TD><text>0x</text>4D92</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19860</TD>
          <TD><text>0x</text>4D94</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19861</TD>
          <TD><text>0x</text>4D95</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19863</TD>
          <TD><text>0x</text>4D97</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19864</TD>
          <TD><text>0x</text>4D98</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19866</TD>
          <TD><text>0x</text>4D9A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19867</TD>
          <TD><text>0x</text>4D9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19869</TD>
          <TD><text>0x</text>4D9D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>19870</TD>
          <TD><text>0x</text>4D9E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19872</TD>
          <TD><text>0x</text>4DA0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19874</TD>
          <TD><text>0x</text>4DA2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19875</TD>
          <TD><text>0x</text>4DA3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19877</TD>
          <TD><text>0x</text>4DA5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19878</TD>
          <TD><text>0x</text>4DA6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19880</TD>
          <TD><text>0x</text>4DA8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19881</TD>
          <TD><text>0x</text>4DA9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19883</TD>
          <TD><text>0x</text>4DAB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19884</TD>
          <TD><text>0x</text>4DAC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19886</TD>
          <TD><text>0x</text>4DAE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19887</TD>
          <TD><text>0x</text>4DAF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19889</TD>
          <TD><text>0x</text>4DB1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19891</TD>
          <TD><text>0x</text>4DB3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19893</TD>
          <TD><text>0x</text>4DB5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19894</TD>
          <TD><text>0x</text>4DB6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19896</TD>
          <TD><text>0x</text>4DB8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19897</TD>
          <TD><text>0x</text>4DB9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19899</TD>
          <TD><text>0x</text>4DBB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19900</TD>
          <TD><text>0x</text>4DBC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19902</TD>
          <TD><text>0x</text>4DBE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19903</TD>
          <TD><text>0x</text>4DBF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19905</TD>
          <TD><text>0x</text>4DC1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Line<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>21888</TD>
          <TD><text>0x</text>5580</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>21888</TD>
          <TD><text>0x</text>5580</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21889</TD>
          <TD><text>0x</text>5581</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>21891</TD>
          <TD><text>0x</text>5583</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21893</TD>
          <TD><text>0x</text>5585</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21894</TD>
          <TD><text>0x</text>5586</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21896</TD>
          <TD><text>0x</text>5588</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21897</TD>
          <TD><text>0x</text>5589</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21899</TD>
          <TD><text>0x</text>558B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21900</TD>
          <TD><text>0x</text>558C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21902</TD>
          <TD><text>0x</text>558E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21903</TD>
          <TD><text>0x</text>558F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21905</TD>
          <TD><text>0x</text>5591</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21906</TD>
          <TD><text>0x</text>5592</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21908</TD>
          <TD><text>0x</text>5594</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21909</TD>
          <TD><text>0x</text>5595</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21911</TD>
          <TD><text>0x</text>5597</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21912</TD>
          <TD><text>0x</text>5598</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21914</TD>
          <TD><text>0x</text>559A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21915</TD>
          <TD><text>0x</text>559B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21917</TD>
          <TD><text>0x</text>559D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>21918</TD>
          <TD><text>0x</text>559E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21920</TD>
          <TD><text>0x</text>55A0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21922</TD>
          <TD><text>0x</text>55A2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21923</TD>
          <TD><text>0x</text>55A3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21925</TD>
          <TD><text>0x</text>55A5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21926</TD>
          <TD><text>0x</text>55A6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21928</TD>
          <TD><text>0x</text>55A8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21929</TD>
          <TD><text>0x</text>55A9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21931</TD>
          <TD><text>0x</text>55AB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21932</TD>
          <TD><text>0x</text>55AC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21934</TD>
          <TD><text>0x</text>55AE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21935</TD>
          <TD><text>0x</text>55AF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21937</TD>
          <TD><text>0x</text>55B1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21939</TD>
          <TD><text>0x</text>55B3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21941</TD>
          <TD><text>0x</text>55B5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21942</TD>
          <TD><text>0x</text>55B6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21944</TD>
          <TD><text>0x</text>55B8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21945</TD>
          <TD><text>0x</text>55B9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21947</TD>
          <TD><text>0x</text>55BB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21948</TD>
          <TD><text>0x</text>55BC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21950</TD>
          <TD><text>0x</text>55BE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21951</TD>
          <TD><text>0x</text>55BF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21953</TD>
          <TD><text>0x</text>55C1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Line<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>23936</TD>
          <TD><text>0x</text>5D80</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>23936</TD>
          <TD><text>0x</text>5D80</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23937</TD>
          <TD><text>0x</text>5D81</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>23939</TD>
          <TD><text>0x</text>5D83</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23941</TD>
          <TD><text>0x</text>5D85</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23942</TD>
          <TD><text>0x</text>5D86</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23944</TD>
          <TD><text>0x</text>5D88</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23945</TD>
          <TD><text>0x</text>5D89</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23947</TD>
          <TD><text>0x</text>5D8B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23948</TD>
          <TD><text>0x</text>5D8C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23950</TD>
          <TD><text>0x</text>5D8E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23951</TD>
          <TD><text>0x</text>5D8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23953</TD>
          <TD><text>0x</text>5D91</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23954</TD>
          <TD><text>0x</text>5D92</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23956</TD>
          <TD><text>0x</text>5D94</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23957</TD>
          <TD><text>0x</text>5D95</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23959</TD>
          <TD><text>0x</text>5D97</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23960</TD>
          <TD><text>0x</text>5D98</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23962</TD>
          <TD><text>0x</text>5D9A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23963</TD>
          <TD><text>0x</text>5D9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23965</TD>
          <TD><text>0x</text>5D9D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>23966</TD>
          <TD><text>0x</text>5D9E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23968</TD>
          <TD><text>0x</text>5DA0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23970</TD>
          <TD><text>0x</text>5DA2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23971</TD>
          <TD><text>0x</text>5DA3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23973</TD>
          <TD><text>0x</text>5DA5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23974</TD>
          <TD><text>0x</text>5DA6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23976</TD>
          <TD><text>0x</text>5DA8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23977</TD>
          <TD><text>0x</text>5DA9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23979</TD>
          <TD><text>0x</text>5DAB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23980</TD>
          <TD><text>0x</text>5DAC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23982</TD>
          <TD><text>0x</text>5DAE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23983</TD>
          <TD><text>0x</text>5DAF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23985</TD>
          <TD><text>0x</text>5DB1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23987</TD>
          <TD><text>0x</text>5DB3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23989</TD>
          <TD><text>0x</text>5DB5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23990</TD>
          <TD><text>0x</text>5DB6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23992</TD>
          <TD><text>0x</text>5DB8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23993</TD>
          <TD><text>0x</text>5DB9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23995</TD>
          <TD><text>0x</text>5DBB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23996</TD>
          <TD><text>0x</text>5DBC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23998</TD>
          <TD><text>0x</text>5DBE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23999</TD>
          <TD><text>0x</text>5DBF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24001</TD>
          <TD><text>0x</text>5DC1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Total</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>25984</TD>
          <TD><text>0x</text>6580</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>25984</TD>
          <TD><text>0x</text>6580</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25985</TD>
          <TD><text>0x</text>6581</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>25987</TD>
          <TD><text>0x</text>6583</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25989</TD>
          <TD><text>0x</text>6585</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25990</TD>
          <TD><text>0x</text>6586</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25992</TD>
          <TD><text>0x</text>6588</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25993</TD>
          <TD><text>0x</text>6589</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25995</TD>
          <TD><text>0x</text>658B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25996</TD>
          <TD><text>0x</text>658C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25998</TD>
          <TD><text>0x</text>658E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25999</TD>
          <TD><text>0x</text>658F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26001</TD>
          <TD><text>0x</text>6591</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26002</TD>
          <TD><text>0x</text>6592</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26004</TD>
          <TD><text>0x</text>6594</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26005</TD>
          <TD><text>0x</text>6595</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26007</TD>
          <TD><text>0x</text>6597</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26008</TD>
          <TD><text>0x</text>6598</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26010</TD>
          <TD><text>0x</text>659A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26011</TD>
          <TD><text>0x</text>659B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26013</TD>
          <TD><text>0x</text>659D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26014</TD>
          <TD><text>0x</text>659E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26016</TD>
          <TD><text>0x</text>65A0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26018</TD>
          <TD><text>0x</text>65A2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26019</TD>
          <TD><text>0x</text>65A3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26021</TD>
          <TD><text>0x</text>65A5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26022</TD>
          <TD><text>0x</text>65A6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26024</TD>
          <TD><text>0x</text>65A8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26025</TD>
          <TD><text>0x</text>65A9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26027</TD>
          <TD><text>0x</text>65AB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26028</TD>
          <TD><text>0x</text>65AC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26030</TD>
          <TD><text>0x</text>65AE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26031</TD>
          <TD><text>0x</text>65AF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26033</TD>
          <TD><text>0x</text>65B1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26035</TD>
          <TD><text>0x</text>65B3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26037</TD>
          <TD><text>0x</text>65B5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26038</TD>
          <TD><text>0x</text>65B6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26040</TD>
          <TD><text>0x</text>65B8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26041</TD>
          <TD><text>0x</text>65B9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26043</TD>
          <TD><text>0x</text>65BB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26044</TD>
          <TD><text>0x</text>65BC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26046</TD>
          <TD><text>0x</text>65BE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26047</TD>
          <TD><text>0x</text>65BF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26049</TD>
          <TD><text>0x</text>65C1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial active energy by tariff</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>32768</TD>
          <TD><text>0x</text>8000</TD>
          <TD>Info</TD>
          <TD>48</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>32768</TD>
          <TD><text>0x</text>8000</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea+ Tariff 1</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>32770</TD>
          <TD><text>0x</text>8002</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial Residual positive active Energy : rEa+ Tariff 1</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>32771</TD>
          <TD><text>0x</text>8003</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea+ Tariff 2</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>32773</TD>
          <TD><text>0x</text>8005</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial Residual positive active Energy : rEa+ Tariff 2</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>32774</TD>
          <TD><text>0x</text>8006</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32776</TD>
          <TD><text>0x</text>8008</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32777</TD>
          <TD><text>0x</text>8009</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32779</TD>
          <TD><text>0x</text>800B</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32780</TD>
          <TD><text>0x</text>800C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32782</TD>
          <TD><text>0x</text>800E</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32783</TD>
          <TD><text>0x</text>800F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32785</TD>
          <TD><text>0x</text>8011</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32786</TD>
          <TD><text>0x</text>8012</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32788</TD>
          <TD><text>0x</text>8014</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32789</TD>
          <TD><text>0x</text>8015</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32791</TD>
          <TD><text>0x</text>8017</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>32792</TD>
          <TD><text>0x</text>8018</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea- Tariff 1</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>32794</TD>
          <TD><text>0x</text>801A</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial Residual positive active Energy : rEa- Tariff 1</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>32795</TD>
          <TD><text>0x</text>801B</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea- Tariff 2</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>32797</TD>
          <TD><text>0x</text>801D</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial Residual positive active Energy : rEa- Tariff 2</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>32798</TD>
          <TD><text>0x</text>801E</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32800</TD>
          <TD><text>0x</text>8020</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32801</TD>
          <TD><text>0x</text>8021</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32803</TD>
          <TD><text>0x</text>8023</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32804</TD>
          <TD><text>0x</text>8024</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32806</TD>
          <TD><text>0x</text>8026</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32807</TD>
          <TD><text>0x</text>8027</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32809</TD>
          <TD><text>0x</text>8029</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32810</TD>
          <TD><text>0x</text>802A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32812</TD>
          <TD><text>0x</text>802C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32813</TD>
          <TD><text>0x</text>802D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>32815</TD>
          <TD><text>0x</text>802F</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy balance</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>33024</TD>
          <TD><text>0x</text>8100</TD>
          <TD>Info</TD>
          <TD>6</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>33024</TD>
          <TD><text>0x</text>8100</TD>
          <TD align="center">2</TD>
          <TD align="left">Net active energy balance (SUM ((Ea+)-(Ea-)) by tariff)</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>33026</TD>
          <TD><text>0x</text>8102</TD>
          <TD align="center">1</TD>
          <TD align="left">Net Residual active energy balance (SUM((Ea+)-(Ea-)) by tariff)</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>33027</TD>
          <TD><text>0x</text>8103</TD>
          <TD align="center">2</TD>
          <TD align="left">Net reactive energy balance (SUM((Er+)-(Er-)) by tariff)</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>33029</TD>
          <TD><text>0x</text>8105</TD>
          <TD align="center">1</TD>
          <TD align="left">Net Residual reactive energy balance (SUM((Er+)-(Er-)) by tariff)</TD>
          <TD align="center">Wh<text> / </text>10</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Line<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20224</TD>
          <TD><text>0x</text>4F00</TD>
          <TD>Info</TD>
          <TD>145</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20224</TD>
          <TD><text>0x</text>4F00</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>1<text> : </text>Tariff 1<br>2<text> : </text>Tariff 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20225</TD>
          <TD><text>0x</text>4F01</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20227</TD>
          <TD><text>0x</text>4F03</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20229</TD>
          <TD><text>0x</text>4F05</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20231</TD>
          <TD><text>0x</text>4F07</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20233</TD>
          <TD><text>0x</text>4F09</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20235</TD>
          <TD><text>0x</text>4F0B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20237</TD>
          <TD><text>0x</text>4F0D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20239</TD>
          <TD><text>0x</text>4F0F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>20241</TD>
          <TD><text>0x</text>4F11</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20243</TD>
          <TD><text>0x</text>4F13</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20245</TD>
          <TD><text>0x</text>4F15</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20247</TD>
          <TD><text>0x</text>4F17</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20249</TD>
          <TD><text>0x</text>4F19</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20251</TD>
          <TD><text>0x</text>4F1B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20253</TD>
          <TD><text>0x</text>4F1D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20255</TD>
          <TD><text>0x</text>4F1F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20257</TD>
          <TD><text>0x</text>4F21</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20259</TD>
          <TD><text>0x</text>4F23</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20261</TD>
          <TD><text>0x</text>4F25</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20263</TD>
          <TD><text>0x</text>4F27</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20265</TD>
          <TD><text>0x</text>4F29</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20267</TD>
          <TD><text>0x</text>4F2B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20269</TD>
          <TD><text>0x</text>4F2D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20271</TD>
          <TD><text>0x</text>4F2F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>20273</TD>
          <TD><text>0x</text>4F31</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20275</TD>
          <TD><text>0x</text>4F33</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20277</TD>
          <TD><text>0x</text>4F35</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20279</TD>
          <TD><text>0x</text>4F37</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20281</TD>
          <TD><text>0x</text>4F39</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20283</TD>
          <TD><text>0x</text>4F3B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20285</TD>
          <TD><text>0x</text>4F3D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20287</TD>
          <TD><text>0x</text>4F3F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>20289</TD>
          <TD><text>0x</text>4F41</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20291</TD>
          <TD><text>0x</text>4F43</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20293</TD>
          <TD><text>0x</text>4F45</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20295</TD>
          <TD><text>0x</text>4F47</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20297</TD>
          <TD><text>0x</text>4F49</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20299</TD>
          <TD><text>0x</text>4F4B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20301</TD>
          <TD><text>0x</text>4F4D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20303</TD>
          <TD><text>0x</text>4F4F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20305</TD>
          <TD><text>0x</text>4F51</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20307</TD>
          <TD><text>0x</text>4F53</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20309</TD>
          <TD><text>0x</text>4F55</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20311</TD>
          <TD><text>0x</text>4F57</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20313</TD>
          <TD><text>0x</text>4F59</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20315</TD>
          <TD><text>0x</text>4F5B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20317</TD>
          <TD><text>0x</text>4F5D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20319</TD>
          <TD><text>0x</text>4F5F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>20321</TD>
          <TD><text>0x</text>4F61</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20323</TD>
          <TD><text>0x</text>4F63</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20325</TD>
          <TD><text>0x</text>4F65</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20327</TD>
          <TD><text>0x</text>4F67</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20329</TD>
          <TD><text>0x</text>4F69</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20331</TD>
          <TD><text>0x</text>4F6B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20333</TD>
          <TD><text>0x</text>4F6D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20335</TD>
          <TD><text>0x</text>4F6F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>20337</TD>
          <TD><text>0x</text>4F71</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20339</TD>
          <TD><text>0x</text>4F73</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20341</TD>
          <TD><text>0x</text>4F75</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20343</TD>
          <TD><text>0x</text>4F77</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20345</TD>
          <TD><text>0x</text>4F79</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20347</TD>
          <TD><text>0x</text>4F7B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20349</TD>
          <TD><text>0x</text>4F7D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20351</TD>
          <TD><text>0x</text>4F7F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>20353</TD>
          <TD><text>0x</text>4F81</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20355</TD>
          <TD><text>0x</text>4F83</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20357</TD>
          <TD><text>0x</text>4F85</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20359</TD>
          <TD><text>0x</text>4F87</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20361</TD>
          <TD><text>0x</text>4F89</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20363</TD>
          <TD><text>0x</text>4F8B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20365</TD>
          <TD><text>0x</text>4F8D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20367</TD>
          <TD><text>0x</text>4F8F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Line<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22272</TD>
          <TD><text>0x</text>5700</TD>
          <TD>Info</TD>
          <TD>145</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22272</TD>
          <TD><text>0x</text>5700</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>1<text> : </text>Tariff 1<br>2<text> : </text>Tariff 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22273</TD>
          <TD><text>0x</text>5701</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22275</TD>
          <TD><text>0x</text>5703</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22277</TD>
          <TD><text>0x</text>5705</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22279</TD>
          <TD><text>0x</text>5707</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22281</TD>
          <TD><text>0x</text>5709</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22283</TD>
          <TD><text>0x</text>570B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22285</TD>
          <TD><text>0x</text>570D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22287</TD>
          <TD><text>0x</text>570F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>22289</TD>
          <TD><text>0x</text>5711</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22291</TD>
          <TD><text>0x</text>5713</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22293</TD>
          <TD><text>0x</text>5715</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22295</TD>
          <TD><text>0x</text>5717</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22297</TD>
          <TD><text>0x</text>5719</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22299</TD>
          <TD><text>0x</text>571B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22301</TD>
          <TD><text>0x</text>571D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22303</TD>
          <TD><text>0x</text>571F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22305</TD>
          <TD><text>0x</text>5721</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22307</TD>
          <TD><text>0x</text>5723</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22309</TD>
          <TD><text>0x</text>5725</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22311</TD>
          <TD><text>0x</text>5727</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22313</TD>
          <TD><text>0x</text>5729</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22315</TD>
          <TD><text>0x</text>572B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22317</TD>
          <TD><text>0x</text>572D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22319</TD>
          <TD><text>0x</text>572F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>22321</TD>
          <TD><text>0x</text>5731</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22323</TD>
          <TD><text>0x</text>5733</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22325</TD>
          <TD><text>0x</text>5735</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22327</TD>
          <TD><text>0x</text>5737</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22329</TD>
          <TD><text>0x</text>5739</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22331</TD>
          <TD><text>0x</text>573B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22333</TD>
          <TD><text>0x</text>573D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22335</TD>
          <TD><text>0x</text>573F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>22337</TD>
          <TD><text>0x</text>5741</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22339</TD>
          <TD><text>0x</text>5743</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22341</TD>
          <TD><text>0x</text>5745</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22343</TD>
          <TD><text>0x</text>5747</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22345</TD>
          <TD><text>0x</text>5749</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22347</TD>
          <TD><text>0x</text>574B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22349</TD>
          <TD><text>0x</text>574D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22351</TD>
          <TD><text>0x</text>574F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22353</TD>
          <TD><text>0x</text>5751</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22355</TD>
          <TD><text>0x</text>5753</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22357</TD>
          <TD><text>0x</text>5755</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22359</TD>
          <TD><text>0x</text>5757</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22361</TD>
          <TD><text>0x</text>5759</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22363</TD>
          <TD><text>0x</text>575B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22365</TD>
          <TD><text>0x</text>575D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22367</TD>
          <TD><text>0x</text>575F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>22369</TD>
          <TD><text>0x</text>5761</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22371</TD>
          <TD><text>0x</text>5763</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22373</TD>
          <TD><text>0x</text>5765</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22375</TD>
          <TD><text>0x</text>5767</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22377</TD>
          <TD><text>0x</text>5769</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22379</TD>
          <TD><text>0x</text>576B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22381</TD>
          <TD><text>0x</text>576D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22383</TD>
          <TD><text>0x</text>576F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>22385</TD>
          <TD><text>0x</text>5771</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22387</TD>
          <TD><text>0x</text>5773</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22389</TD>
          <TD><text>0x</text>5775</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22391</TD>
          <TD><text>0x</text>5777</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22393</TD>
          <TD><text>0x</text>5779</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22395</TD>
          <TD><text>0x</text>577B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22397</TD>
          <TD><text>0x</text>577D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22399</TD>
          <TD><text>0x</text>577F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>22401</TD>
          <TD><text>0x</text>5781</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22403</TD>
          <TD><text>0x</text>5783</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22405</TD>
          <TD><text>0x</text>5785</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22407</TD>
          <TD><text>0x</text>5787</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22409</TD>
          <TD><text>0x</text>5789</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22411</TD>
          <TD><text>0x</text>578B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22413</TD>
          <TD><text>0x</text>578D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22415</TD>
          <TD><text>0x</text>578F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Line<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24320</TD>
          <TD><text>0x</text>5F00</TD>
          <TD>Info</TD>
          <TD>145</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24320</TD>
          <TD><text>0x</text>5F00</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>1<text> : </text>Tariff 1<br>2<text> : </text>Tariff 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24321</TD>
          <TD><text>0x</text>5F01</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24323</TD>
          <TD><text>0x</text>5F03</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24325</TD>
          <TD><text>0x</text>5F05</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24327</TD>
          <TD><text>0x</text>5F07</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24329</TD>
          <TD><text>0x</text>5F09</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24331</TD>
          <TD><text>0x</text>5F0B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24333</TD>
          <TD><text>0x</text>5F0D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24335</TD>
          <TD><text>0x</text>5F0F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>24337</TD>
          <TD><text>0x</text>5F11</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24339</TD>
          <TD><text>0x</text>5F13</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24341</TD>
          <TD><text>0x</text>5F15</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24343</TD>
          <TD><text>0x</text>5F17</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24345</TD>
          <TD><text>0x</text>5F19</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24347</TD>
          <TD><text>0x</text>5F1B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24349</TD>
          <TD><text>0x</text>5F1D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24351</TD>
          <TD><text>0x</text>5F1F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24353</TD>
          <TD><text>0x</text>5F21</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24355</TD>
          <TD><text>0x</text>5F23</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24357</TD>
          <TD><text>0x</text>5F25</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24359</TD>
          <TD><text>0x</text>5F27</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24361</TD>
          <TD><text>0x</text>5F29</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24363</TD>
          <TD><text>0x</text>5F2B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24365</TD>
          <TD><text>0x</text>5F2D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24367</TD>
          <TD><text>0x</text>5F2F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>24369</TD>
          <TD><text>0x</text>5F31</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24371</TD>
          <TD><text>0x</text>5F33</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24373</TD>
          <TD><text>0x</text>5F35</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24375</TD>
          <TD><text>0x</text>5F37</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24377</TD>
          <TD><text>0x</text>5F39</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24379</TD>
          <TD><text>0x</text>5F3B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24381</TD>
          <TD><text>0x</text>5F3D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24383</TD>
          <TD><text>0x</text>5F3F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>24385</TD>
          <TD><text>0x</text>5F41</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24387</TD>
          <TD><text>0x</text>5F43</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24389</TD>
          <TD><text>0x</text>5F45</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24391</TD>
          <TD><text>0x</text>5F47</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24393</TD>
          <TD><text>0x</text>5F49</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24395</TD>
          <TD><text>0x</text>5F4B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24397</TD>
          <TD><text>0x</text>5F4D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24399</TD>
          <TD><text>0x</text>5F4F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24401</TD>
          <TD><text>0x</text>5F51</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24403</TD>
          <TD><text>0x</text>5F53</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24405</TD>
          <TD><text>0x</text>5F55</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24407</TD>
          <TD><text>0x</text>5F57</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24409</TD>
          <TD><text>0x</text>5F59</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24411</TD>
          <TD><text>0x</text>5F5B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24413</TD>
          <TD><text>0x</text>5F5D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24415</TD>
          <TD><text>0x</text>5F5F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>24417</TD>
          <TD><text>0x</text>5F61</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24419</TD>
          <TD><text>0x</text>5F63</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24421</TD>
          <TD><text>0x</text>5F65</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24423</TD>
          <TD><text>0x</text>5F67</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24425</TD>
          <TD><text>0x</text>5F69</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24427</TD>
          <TD><text>0x</text>5F6B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24429</TD>
          <TD><text>0x</text>5F6D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24431</TD>
          <TD><text>0x</text>5F6F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>24433</TD>
          <TD><text>0x</text>5F71</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24435</TD>
          <TD><text>0x</text>5F73</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24437</TD>
          <TD><text>0x</text>5F75</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24439</TD>
          <TD><text>0x</text>5F77</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24441</TD>
          <TD><text>0x</text>5F79</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24443</TD>
          <TD><text>0x</text>5F7B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24445</TD>
          <TD><text>0x</text>5F7D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24447</TD>
          <TD><text>0x</text>5F7F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>24449</TD>
          <TD><text>0x</text>5F81</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24451</TD>
          <TD><text>0x</text>5F83</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24453</TD>
          <TD><text>0x</text>5F85</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24455</TD>
          <TD><text>0x</text>5F87</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24457</TD>
          <TD><text>0x</text>5F89</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24459</TD>
          <TD><text>0x</text>5F8B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24461</TD>
          <TD><text>0x</text>5F8D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24463</TD>
          <TD><text>0x</text>5F8F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Total</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>26368</TD>
          <TD><text>0x</text>6700</TD>
          <TD>Info</TD>
          <TD>145</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>26368</TD>
          <TD><text>0x</text>6700</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>1<text> : </text>Tariff 1<br>2<text> : </text>Tariff 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26369</TD>
          <TD><text>0x</text>6701</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26371</TD>
          <TD><text>0x</text>6703</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26373</TD>
          <TD><text>0x</text>6705</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26375</TD>
          <TD><text>0x</text>6707</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26377</TD>
          <TD><text>0x</text>6709</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26379</TD>
          <TD><text>0x</text>670B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26381</TD>
          <TD><text>0x</text>670D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26383</TD>
          <TD><text>0x</text>670F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26385</TD>
          <TD><text>0x</text>6711</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26387</TD>
          <TD><text>0x</text>6713</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center">Wh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26389</TD>
          <TD><text>0x</text>6715</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26391</TD>
          <TD><text>0x</text>6717</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26393</TD>
          <TD><text>0x</text>6719</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26395</TD>
          <TD><text>0x</text>671B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26397</TD>
          <TD><text>0x</text>671D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26399</TD>
          <TD><text>0x</text>671F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26401</TD>
          <TD><text>0x</text>6721</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26403</TD>
          <TD><text>0x</text>6723</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26405</TD>
          <TD><text>0x</text>6725</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26407</TD>
          <TD><text>0x</text>6727</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26409</TD>
          <TD><text>0x</text>6729</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26411</TD>
          <TD><text>0x</text>672B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26413</TD>
          <TD><text>0x</text>672D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26415</TD>
          <TD><text>0x</text>672F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26417</TD>
          <TD><text>0x</text>6731</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26419</TD>
          <TD><text>0x</text>6733</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26421</TD>
          <TD><text>0x</text>6735</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26423</TD>
          <TD><text>0x</text>6737</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26425</TD>
          <TD><text>0x</text>6739</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26427</TD>
          <TD><text>0x</text>673B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26429</TD>
          <TD><text>0x</text>673D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26431</TD>
          <TD><text>0x</text>673F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26433</TD>
          <TD><text>0x</text>6741</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26435</TD>
          <TD><text>0x</text>6743</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26437</TD>
          <TD><text>0x</text>6745</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26439</TD>
          <TD><text>0x</text>6747</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26441</TD>
          <TD><text>0x</text>6749</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26443</TD>
          <TD><text>0x</text>674B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26445</TD>
          <TD><text>0x</text>674D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26447</TD>
          <TD><text>0x</text>674F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26449</TD>
          <TD><text>0x</text>6751</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26451</TD>
          <TD><text>0x</text>6753</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26453</TD>
          <TD><text>0x</text>6755</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26455</TD>
          <TD><text>0x</text>6757</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26457</TD>
          <TD><text>0x</text>6759</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26459</TD>
          <TD><text>0x</text>675B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26461</TD>
          <TD><text>0x</text>675D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26463</TD>
          <TD><text>0x</text>675F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26465</TD>
          <TD><text>0x</text>6761</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26467</TD>
          <TD><text>0x</text>6763</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (lagging)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26469</TD>
          <TD><text>0x</text>6765</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26471</TD>
          <TD><text>0x</text>6767</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26473</TD>
          <TD><text>0x</text>6769</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26475</TD>
          <TD><text>0x</text>676B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26477</TD>
          <TD><text>0x</text>676D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26479</TD>
          <TD><text>0x</text>676F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26481</TD>
          <TD><text>0x</text>6771</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26483</TD>
          <TD><text>0x</text>6773</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er- (leading)</TD>
          <TD align="center">varh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26485</TD>
          <TD><text>0x</text>6775</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26487</TD>
          <TD><text>0x</text>6777</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26489</TD>
          <TD><text>0x</text>6779</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26491</TD>
          <TD><text>0x</text>677B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26493</TD>
          <TD><text>0x</text>677D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26495</TD>
          <TD><text>0x</text>677F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>26497</TD>
          <TD><text>0x</text>6781</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26499</TD>
          <TD><text>0x</text>6783</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center">VAh<text> / </text>0.001</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>26501</TD>
          <TD><text>0x</text>6785</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26503</TD>
          <TD><text>0x</text>6787</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26505</TD>
          <TD><text>0x</text>6789</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26507</TD>
          <TD><text>0x</text>678B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26509</TD>
          <TD><text>0x</text>678D</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>26511</TD>
          <TD><text>0x</text>678F</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Specific" class="level3">Specific</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Table Overflow</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>36864</TD>
          <TD><text>0x</text>9000</TD>
          <TD>Info</TD>
          <TD>11</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>36864</TD>
          <TD><text>0x</text>9000</TD>
          <TD align="center">2</TD>
          <TD align="left">Value of the meter overflow (10Wh) </TD>
          <TD align="center">Wh<text> / </text>0.1</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36866</TD>
          <TD><text>0x</text>9002</TD>
          <TD align="center">1</TD>
          <TD align="left">Nb Overflow Total Ea +</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>36867</TD>
          <TD><text>0x</text>9003</TD>
          <TD align="center">1</TD>
          <TD align="left">Nb Overflow Total Er +</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>36868</TD>
          <TD><text>0x</text>9004</TD>
          <TD align="center">1</TD>
          <TD align="left">Nb Overflow Total Ea -</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>36869</TD>
          <TD><text>0x</text>9005</TD>
          <TD align="center">1</TD>
          <TD align="left">Nb Overflow Total Er -</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>36870</TD>
          <TD><text>0x</text>9006</TD>
          <TD align="center">1</TD>
          <TD align="left">Nb Overflow Total Eap</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>36871</TD>
          <TD><text>0x</text>9007</TD>
          <TD align="center">1</TD>
          <TD align="left">Nb Overflow Total Ea T1</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>36872</TD>
          <TD><text>0x</text>9008</TD>
          <TD align="center">1</TD>
          <TD align="left">Nb Overflow Total Ea T2</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>36873</TD>
          <TD><text>0x</text>9009</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>36874</TD>
          <TD><text>0x</text>900A</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Current without CT</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40576</TD>
          <TD><text>0x</text>9E80</TD>
          <TD>Info</TD>
          <TD>6</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40576</TD>
          <TD><text>0x</text>9E80</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I1</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>40578</TD>
          <TD><text>0x</text>9E82</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I2</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>40580</TD>
          <TD><text>0x</text>9E84</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I3</TD>
          <TD align="center">A<text> / </text>1000</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Action" class="level3">Action</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Set Tariff</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40480</TD>
          <TD><text>0x</text>9E20</TD>
          <TD>Commands</TD>
          <TD>2</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>40480</TD>
          <TD><text>0x</text>9E20</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>40481</TD>
          <TD><text>0x</text>9E21</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff Number to set</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial Energies Reset</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40512</TD>
          <TD><text>0x</text>9E40</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40512</TD>
          <TD><text>0x</text>9E40</TD>
          <TD align="center">1</TD>
          <TD align="left">Reset<br>0x20<text> : </text>Partial Energies</TD>
          <TD align="center">-</TD>
          <TD align="center">U8_HEX</TD>
        </TR>
      </TABLE><BR><BR><BR><BR><h1 align="left" id="Industrialization" class="level1">Industrialization</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Indus Mode and MID status</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40544</TD>
          <TD><text>0x</text>9E60</TD>
          <TD>Info</TD>
          <TD>2</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40544</TD>
          <TD><text>0x</text>9E60</TD>
          <TD align="center">1</TD>
          <TD align="left">Indus Mode (0: indus mode disabled, 1: indus mode enabled)</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40545</TD>
          <TD><text>0x</text>9E61</TD>
          <TD align="center">1</TD>
          <TD align="left">MID status (0: non-MID product, 1: MID product</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">COM Board Product ID</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40608</TD>
          <TD><text>0x</text>9EA0</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40608</TD>
          <TD><text>0x</text>9EA0</TD>
          <TD align="center">1</TD>
          <TD align="left">Product ID :0x01: E3x/E4x COM Board0x02: E63 COM Board</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><BR></div>
  </body>
</html>
--X33F-LB08-0PZ4-67d7fe23--
